# Objectives
Provide a platform for continuous engineering experimentation

# Requirements

# Demo Script

# Issue hotlists
Proceed with caution: these need cleanup.

Controller: https://github.com/RespiraWorks/Ventilator/milestone/5
GUI: https://github.com/RespiraWorks/Ventilator/milestone/2
